---
title: Use the room thermostat
summary: Choose the mode, the target temperature and the preset on the room climate entity, and read what the devices are doing.
section: guides
order: 5
audience: users
status: draft
---

## The room thermostat

Each entry has one `climate` entity named `HVAC Horizon <AC name>`. Use it as the thermostat of the room. Leave the AC's own climate entity alone: HVAC Horizon sets its mode and setpoint.

The thermostat needs control on. With control off it reads `off` and its `control` attribute reads `observe only`. See [[start/install#turn-on-control|Turn on control]].

## Modes

The mode decides which devices may run. A device starts only when the room needs it.

| Mode | Cooling devices | Heating devices |
| :-- | :-- | :-- |
| `auto` | Run above the cool threshold | Run below the heat threshold |
| `cool` | Run above the cool threshold | Stay off |
| `heat` | Stay off | Run below the heat threshold |
| `dry` | The AC runs in its dry mode and does not cool | Run below the heat threshold |
| `off` | Stay off | Stay off |

`auto` is the default. The thermostat lists `heat` when the entry can heat: a heater switch, `ac_heat`, `mpc_heat_plan` or a heating fleet device. It lists `dry` when the AC has a dry mode or the entry has a dehumidifier switch.

Cooling devices are the AC, the second AC, cooling fleet devices, the whole-house fan and the window actuator. Heating devices are the heater switch, the AC in heat mode, the boiler, the valve and heating fleet devices.

The mode is stored. It is the same after a restart.

### Off

`off` sends off to every device of the entry in the same call. No minimum run time delays it. Nothing starts while the room is off, including after a restart of Home Assistant.

To leave `off`, choose a mode. The `climate.turn_on` service returns to the mode you had before `off`.

### Dry

In `dry` the AC runs in its own dry mode.

- With a room humidity sensor, the AC dries while the room is above 60 % and goes off at 57 %.
- With no room humidity sensor, the AC dries until you change the mode.
- An entry with a dehumidifier switch runs that switch and leaves the AC off.

Drying cools the room. The heater may run at the same time to hold the heat target. In `dry` the heater obeys the outdoor heating limit, so it stays off when outdoors is above 22 °C. When the room falls 1 K below the heat threshold, the AC pauses. It dries again once the room is back at the threshold.

## Restart delay

A start after a stop waits for the restart delay, 3 minutes by default. The thermostat shows the wait in its `pending` attribute:

```text title="Attribute pending"
start in 3 min: restart delay
```

The device starts by itself when the delay ends. Set the delay with `min_off_min` in the **Devices and power limits** section. 0 turns it off.

## Outdoor limits

An entry with a window actuator or a whole-house fan cools with outdoor air first. In `auto` its AC stays off while outdoors is below 16 °C, unless the open window or the fan has left the room 2 K above the cool threshold for 30 minutes. An entry with neither has no outdoor cooling limit. `cool` has no outdoor limit: the AC cools whenever the room is above the cool threshold.

In `auto` the AC does not cool while the heater runs or within 60 minutes of its last run. A room 2 K above the cool threshold cools at once. This stops the heater and the AC from taking turns.

In `auto` and `dry` the heater stays off while outdoors is above 22 °C. `heat` has no outdoor limit: the heater runs whenever the room is below the heat threshold.

When the room is below the heat threshold and a gate holds the heater off, `pending` names the gate:

| `pending` | Cause |
| :-- | :-- |
| `heat held: outdoors above 22 °C` | The mode is `auto` or `dry` and outdoors is above 22 °C. |
| `heat held: window open` | The window sensor reads open. |
| `heat held: house mode is away` | The house mode is `away`. |
| `heat held: another room is cooling` | Another entry of the same house cools. |
| `heat held: locked` | The lock is on. |
| `heat held: a sensor has stalled` | A room or outdoor sensor has stopped reporting. |

## Target temperature

The target is the comfort temperature, 16 to 32 °C in steps of 0.5. Setting it stores your value, and HVAC Horizon keeps it across restarts.

The temperature shown is the threshold in force. It can differ from the value you set:

- A preset other than `comfort` shows its own setpoint.
- The price shift moves the target up to 1 K. See [[guides/services-and-presets]].
- In `heat` mode the thermostat shows the heat target. In the other modes it shows the cool threshold.

The AC cools when the room is above the cool threshold. The heater heats when the room is 0.5 K or more below the heat target. The sensors Cool above and Heat below show both values.

## Presets

| Preset | Cools above | Heats to |
| :-- | :-- | :-- |
| `comfort` | Your target | Your target |
| `eco` | `eco_c`, or your target when unset | `heat_eco_c`, or your target minus 1 |
| `boost` | `boost_c` (23 °C) | `heat_boost_c`, or your target plus 1 |
| `away` | `away_c` (27 °C) | 16 °C |

A preset you choose holds until the schedule moves to another block. It is not kept across a restart. See [[guides/services-and-presets]] for schedule blocks and timed presets.

## Action

The `hvac_action` attribute shows what the devices do now.

| Action | Meaning |
| :-- | :-- |
| `cooling` | The AC is in cool mode and draws 0.2 kW or more, or a cooling fleet device runs |
| `heating` | The heater switch is on, the AC heats, or a heating fleet device runs |
| `drying` | The AC is in dry mode and draws 0.2 kW or more, or the dehumidifier runs in `dry` mode |
| `idle` | Nothing runs, or the AC runs its fan only |
| `off` | The room is held off |

The action follows the devices as they change. The mode is your choice and does not change when a device starts or stops.

## Errors

| Message | Cause | Fix |
| :-- | :-- | :-- |
| `HVAC Horizon entry is locked` | The lock is on, so the target, the preset and the mode cannot change. | Unlock with `hvac_horizon.set_lock`. See [[guides/services-and-presets#lock-and-pin|Lock and PIN]]. |

:::see-also
- [[guides/services-and-presets]]: presets by schedule, timed presets and the services.
- [[guides/troubleshoot]]: why a device is on or off.
:::
