<!-- Generated by jupiter-docs from docs-src/guides/services-and-presets.md. Do not edit; change the source and run jupiter-docs build. -->

# Services and presets

## Which preset applies

A preset sets the cool threshold and the heat target. HVAC Horizon uses the first of these that applies:

1. A timed preset, while its minutes run. See `start_timed_preset` below.
2. The preset you chose on the room thermostat, until the schedule moves to another block.
3. The schedule block that covers the current local hour.
4. `comfort`.

| Preset | Cools above | Heats to |
| :--- | :--- | :--- |
| `comfort` | `comfort_c` | `comfort_c` |
| `eco` | `eco_c`, or `comfort_c` when unset | `heat_eco_c`, or comfort minus 1 |
| `boost` | `boost_c`, or `comfort_c` when unset | `heat_boost_c`, or comfort plus 1 |
| `away` | `away_c` | 16 °C |

Three things move these values:

- **Price.** With a price sensor, the cool threshold moves 1 K down at the cheap price and 1 K up at the expensive price.
- **Boost with a heater.** When heating is allowed, boost lifts its cool threshold to the heat target plus 0.5 K. The AC then does not cool while the heater heats.
- **Vacation.** While the vacation switch is on, `vacation_c` replaces the comfort target and heating holds 16 °C.

## Schedule blocks

Set `schedule_blocks` in the **Comfort and presets** section. The value is a list of blocks.

**Schedule blocks**

```json
[
  {"start_h": 6, "end_h": 8, "preset": "boost"},
  {"start_h": 22, "end_h": 6, "preset": "eco"}
]
```

| Key | Type | Rule |
| :--- | :--- | :--- |
| `start_h` | number | 0 to 24. The block starts at this hour. |
| `end_h` | number | 0 to 24. The block ends before this hour. |
| `preset` | text | `comfort`, `eco`, `boost` or `away`. |

`start_h` must differ from `end_h`. A block whose `end_h` is below its `start_h` crosses midnight. Hours outside every block use `comfort`.

Before a comfort block, the heater starts early when the learned heat-up time needs it. The Heat-up time sensor shows the estimate in minutes.

## Run a preset for a set time

**Boost for one hour**

```yaml
action: hvac_horizon.start_timed_preset
data:
  entry_id: 01M7W2QT14QZYW5QG2879X0FHA
  preset: boost
  minutes: 60
```

`minutes` is 1 to 720. When the time ends, the schedule preset applies again. Find the `entry_id` in the URL of the entry's page, or in its diagnostics download.

## Services

Every service except `set_house_mode` takes `entry_id`. The services marked response only return data and change nothing. The services marked admin need an administrator: a call from another user fails with `Unauthorized`.

| Service | Fields | What it does |
| :--- | :--- | :--- |
| `hvac_horizon.start_timed_preset` | `preset`, `minutes` | Runs the preset for `minutes`. |
| `hvac_horizon.set_house_mode` | `mode`: `home` or `away` | Sets the house mode for every entry. `away` makes each room use its away setpoint and heat to 16 °C. |
| `hvac_horizon.set_lock` | `locked`, `pin` | Locks or unlocks control. |
| `hvac_horizon.start_autotune` | `setpoint` | Starts a relay test of the heater and stores PID gains from it. Admin. |
| `hvac_horizon.cancel_autotune` | none | Ends a running relay test and turns the heater off. |
| `hvac_horizon.respond_suggestion` | `accept` | `true` stores the current heat-gain rate as the baseline. `false` hides the suggestion until the rate changes. Admin. |
| `hvac_horizon.generate_investigation_report` | none | Builds a 24-hour report on the Status sensor. Admin. |
| `hvac_horizon.reset_learning` | none | Clears the stored readings, the room model, the backtest and the outdoor bias. Settings stay. Admin. |
| `hvac_horizon.export_samples` | none | Response only. Returns `samples`, the stored readings. Admin. |
| `hvac_horizon.export_csv` | none | Response only. Returns `csv`, the stored readings as CSV text. Admin. |
| `hvac_horizon.what_if` | `room_c`, `target_c`, `outdoor_c`, `power_kw` | Response only. Returns `status`, `minutes`, `energy_kwh`, `cost` and `reason` for the values you give. |

`what_if` accepts 0 to 50 °C for `room_c` and `target_c`, -20 to 60 °C for `outdoor_c`, and 0 to 10 kW for `power_kw`.

## Lock and PIN

The lock stops normal commands, so nobody changes the room by accident.

1. Open **Reconfigure**, select **Advanced** and enter a value in **Lock PIN**. Select **Submit**, then **Save and close**.
2. Call `hvac_horizon.set_lock` with `locked: true`.
3. To unlock, call it with `locked: false` and `pin` set to the PIN.

While locked, HVAC Horizon sends no AC setpoint, valve, cover or window command, and holds the heater output at 0. The room thermostat refuses a new target, preset or mode. A stalled sensor, a window open longer than `window_delay_min` or an away house still turns the AC and the room devices off. The lock is stored and stays on after a restart.

| Message | Cause | Fix |
| :--- | :--- | :--- |
| `lock not changed: wrong PIN, or no PIN configured` | The entry has no PIN, or the `pin` in the call is wrong. | Set a PIN in **Advanced**, or send the right one. |
| `HVAC Horizon entry is locked` | You changed the thermostat while the lock is on. | Unlock first. |

## Auto-tune the heater

`start_autotune` switches the heater on and off around a setpoint and derives PID gains from the room's swing.

**Start a relay test**

```yaml
action: hvac_horizon.start_autotune
data:
  entry_id: 01M7W2QT14QZYW5QG2879X0FHA
  setpoint: 22
```

The setpoint is 15 to 26 °C and at least 2 K above the room. The test ends after 120 minutes, when the AC cools, or when the room reaches the heat threshold. The Status sensor's `autotune_status` attribute reads `running`, `done`, `timed_out`, `cancelled` or `reached_cutoff`. The gains apply to any of `heater_kp`, `heater_ki` and `heater_kd` that you left at its default.

> [!WARNING]
> **The heater runs during the test**
>
> The relay test turns the heater on at full output in cycles. Do not start it while you test the AC.

## House mode

`set_house_mode` stores the mode with each entry. It survives a restart. The default is `home`.

**See also**

- [Use the room thermostat](use-the-room-thermostat.md): modes, targets and presets on the thermostat.
- [Settings](../reference/settings.md): the fields for presets and setpoints.
